# Short circuit calculations in multiconductor

## Native multiconductor calculation

`calc_sc()` dispatches networks with MultiIndex bus/phase tables to the native
phase-domain solver in `native.py`. It does not flatten phases into a balanced
network. Balanced pandapower networks continue to use the sequence-domain path
in `calc_sc.py`.

```python
from multiconductor.shortcircuit import FaultSpec, calc_sc

fault = FaultSpec(
    fault="LLG",
    line=7,
    location=0.35,
    phases=(2, 3),
    r_fault_ohm=0.05,
    ip=True,
    ith=True,
    tk_s=1.0,
)
calc_sc(net, fault_spec=fault, branch_results=True)
```

The native result tables preserve the input MultiIndexes. `res_bus_sc` has one
row per bus phase and includes `faulted`, `ikss_ka`, `ikss_degree`, `ip_ka`,
`ith_ka`, fault-point voltage, and A/B/C current columns. `res_line_sc` and
`res_switch_sc` have one row per conductor. With `return_all_currents=True`, a
`fault_bus` index level is appended to branch results.

`FaultSpec` accepts either `bus=<id>` or `line=<id>, location=<0..1>`. Interior
line faults are solved on a private split-line network; the input bus and line
tables are not mutated. The virtual fault-point rows are available in
`res_fault_sc`, while original-line from/to duties are recombined in
`res_line_sc`.

An in-service three-phase external grid with finite, non-zero `r_ohm` / `x_ohm`
impedance is mandatory. Ideal sources and missing source strength are rejected;
the solver does not invent a high short-circuit MVA fallback.

### Current limitations

- The CCI source model currently supports one grounded-wye, three-phase
  external-grid source. Multiple sources and delta-connected sources fail with
  an explicit error.
- Passive line, transformer, grounding, shunt, and switch admittances affect bus
  fault duty. Generalized transformer winding/conductor duties are written to
  `res_trafo_sc`. An open line switch currently removes the complete associated
  line from the fault model; per-conductor line-switch topology is not yet
  represented by the CCI builder.
- `asymmetric_sgen` and `asymmetric_gen` rows marked `current_source=True` are
  injected when they define either a direct SC current (`max_ik_ka` or
  `sc_current_ka`) or `sn_mva` plus `k`. Type-C also requires `kappa` and uses it
  as a conservative current cap. Voltage-dependent converter controls, rotating
  machine subtransient models, and motor contributions remain unsupported.
- `ip` and `ith` use the IEC kappa/thermal expressions with the phase driving-
  point R/X ratio. Detailed machine decrement, DC-offset propagation through
  each branch, arc models, and protection transients are outside this solver.
- LLG uses a common phase fault point connected to ground through the supplied
  fault impedance. LL uses the supplied impedance as the total phase-to-phase
  path.

## Glossary 
| Abbreviation                 | Description                                  | Detailed Description                                                                                                                                                                                                                            | Formula                                                                                                                                                                                                                    |
|------------------------------|----------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| **IKSS**                     | Initial symmetrical short-circuit current    | RMS value of the symmetrical component of short-circuit current (in kA) immediately after fault inception; no decay considered yet.                                                                                                             | <details><summary>`I_kss = (c * U_n) / (sqrt(3) * Z)`</summary><ul><li>`c` – voltage factor</li><li>`U_n` – nominal phase-to-phase voltage</li><li>`Z` – total short-circuit impedance</li></ul></details>                 |
| **IKSSC**                    | Current source contribution                  | Contribution from rotating machines and inverter-based sources (modeled as current sources) to the short-circuit current.                                                                                                                       | <details><summary>`I_kssc = sum(I_source)`</summary><ul><li>`I_source` – contribution from each generator or inverter</li></ul></details>                                                                                  |
| **IKSSV**                    | Voltage source contribution                  | Contribution from upstream grid voltage source (external grid). The difference between total and current-source contributions.                                                                                                                  | <details><summary>`I_kssv = I_kss - I_kssc`</summary><ul><li>`I_kss` – total initial symmetrical short-circuit current</li><li>`I_kssc` – current source contribution</li></ul></details>                                  |
| **SKSS**                     | Initial short-circuit power                  | Short-circuit apparent power (in MVA) immediately after fault inception.                                                                                                                                                                        | <details><summary>`S_kss = sqrt(3) * U_n * I_kss`</summary><ul><li>`U_n` – nominal voltage</li><li>`I_kss` – initial symmetrical short-circuit current</li></ul></details>                                                 |
| **Ip**                       | Peak short-circuit current                   | Highest instantaneous short-circuit current during fault.                                                                                                                                                                                       | <details><summary>`I_p = kappa * sqrt(2) * I_kss`</summary><ul><li>`kappa` – peak factor (depends on R/X ratio)</li><li>`I_kss` – initial symmetrical short-circuit current</li></ul></details>                            |
| **Ith**                      | Thermal equivalent short-circuit current     | Current used to evaluate thermal stress on equipment during fault.                                                                                                                                                                              | <details><summary>`I_th = I_kss * sqrt(t_k / t_ref)`</summary><ul><li>`I_kss` – initial symmetrical short-circuit current</li><li>`t_k` – fault duration</li><li>`t_ref` – reference time (usually 1s)</li></ul></details> |
| **kappa**                    | Peak factor                                  | Factor to calculate peak current from RMS value; depends on R/X ratio of the grid.                                                                                                                                                              | <details><summary>`kappa = 1.02 + 0.98 * exp(-3 * R / X)`</summary><ul><li>`R` – grid resistance</li><li>`X` – grid reactance</li></ul></details>                                                                          |
| **K_G, K_SG, K_ST**          | Generator and transformer correction factors | K_G: Generator short-circuit correction; K_SG: Synchronous generator correction; K_ST: Synchronous motor or transformer correction; Exact factors depend on machine type and manufacturer data.                                                 | `K = I_kss_actual / I_kss_rated`                                                                                                                                                                                           |
| **PPC**                      | Pypower Case                                 | General pypower-compatible grid data structure with all elements.                                                                                                                                                                               |                                                                                                                                                                                                                            |
| **PPCI**                     | Pypower Case Internal                        | Pypower-compatible grid data structure specified for short circuit calculations. Contains additional calculated parameters such as coefficients for generators, voltages, and impedances, which make short-circuit calculations more efficient. |                                                                                                                                                                                                                            |
| **Ybus**                     | Bus admittance matrix [Y] of the grid        | Formed from line/transformer admittances and shunt elements.                                                                                                                                                                                    | `Y_bus = sum(element_admittances)`                                                                                                                                                                                         |
| **Zbus**                     | Bus impedance matrix [Z], inverse of Ybus    | Diagonal elements Z_ii are self-impedances, used directly in short-circuit calculations.                                                                                                                                                        | `Z_bus = Y_bus * exp(-1)`                                                                                                                                                                                                  |
| **Sequence grids (0, 1, 2)** | Symmetrical component grids                  | Positive sequence (1): normal balanced operation; Negative sequence (2): fault unbalance; Zero sequence (0): ground return paths.                                                                                                               |                                                                                                                                                                                                                            |
| **LLL, LL, LG, LLG**         | Fault types in short-circuit analysis        | LLL: Three-phase balanced fault; LL: Two-phase (Line-to-line) fault; LG: Single line-to-ground fault; LLG: Two-phase line-to-ground fault.                                                                                                      |                                                                                                                                                                                                                            |
| **cases (min, max)**         | voltage correction factor                    | Calculation of extreme values: Minimum value (e.g. for tripping current of protective devices) and maximum value (e.g. for designing equipment for thermal and mechanical load capacity)                                                        | `c_min = 0.95`, `c_max = 1.05`                                                                                                                                                                                             |

#
## Code and function structure

```mermaid
flowchart TD
    subgraph ShortCircuit["multiconductor.shortcircuit"]

        %% Calculation modules (blue)
        style calc fill:#cce5ff,stroke:#1f78b4,stroke-width:1px,color:#000000
        style currents fill:#cce5ff,stroke:#1f78b4,stroke-width:1px,color:#000000
        style impedance fill:#cce5ff,stroke:#1f78b4,stroke-width:1px,color:#000000
        style kappa fill:#cce5ff,stroke:#1f78b4,stroke-width:1px,color:#000000
        
        %% conversion modules ()
        style ppcconv fill:#e0ccff,stroke:#6a1b9a,stroke-width:1px,color:#000000
        
        %% Helper/Utility modules (green)
        style toolbox fill:#d4edda,stroke:#28a745,stroke-width:1px,color:#000000

        %% Results modules (yellow)
        style results fill:#fff3cd,stroke:#ffc107,stroke-width:1px,color:#000000

        %% Nodes
        calc["calc_sc.py"]
        currents["currents.py"]
        impedance["impedance.py"]
        kappa["kappa.py"]
        ppcconv["ppc_conversion.py"]
        results["results.py"]
        toolbox["toolbox.py"]
    end

    %% Dependencies
    currents --> impedance
    kappa --> impedance

    calc --> currents
    calc --> kappa
    calc --> ppcconv
    calc --> results
    calc --> toolbox

```
#
### calc_sc.py
This module contains the main entry point (calc_sc) for short-circuit calculations.
It processes user options (fault type, min/max case, branch results), initializes internal data structures (PPC/PPCI),
and calls the detailed computation in _calc_sc.
Here, the sequence grids are built, impedances and kappa factors are calculated,
short-circuit currents are determined, and the results are stored in net.res_bus_sc
and optionally in branch results.

| Function             | Type     | Description                                                                                                                                                                                                                    |
|----------------------|----------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| `calc_sc(net, ...)`  | Main     | Entry point for short-circuit calculations. Handles user options, fault types (LLL, LL, LG, LLG), minimal/maximal case, branch results, and initializes PPC and results tables.                                                |
| `_calc_sc(net, bus)` | Internal | Performs the detailed short-circuit calculations. Initializes PPC/PPCI, computes sequence impedances (positive, negative, zero), applies kappa, calculates short-circuit currents, and extracts results into `net.res_bus_sc`. |
#
### currents.py
This module focuses on computing short-circuit currents (IKSS)
and their peak and thermal equivalents (Ip, Ith).
It accounts for different fault types (LLL, LL, LG, LLG) and source contributions
(e.g., generators, motors), and computes both bus-level and branch-level currents.
The central helper function _calc_branch_currents_complex
calculates complex currents in lines/transformers for all relevant sequences.

| Function                                                                     | Type                        | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|------------------------------------------------------------------------------|-----------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| `_calc_ikss_to_g(net, ppci_0, ppci_1, ppci_2, bus_idx)`                      | Internal                    | Calculates the short-circuit currents (IKSS) at the buses for different fault types (LLL, LL, LG, LLG). Initializes base currents, computes equivalent impedances, considers pre-fault voltages, and applies Ybus- or Zbus-based methods. Updates IKSS, IKSSC, SKSS, and voltage information in ppci.                                                                                                                                                                                       |
| `_current_source_current(net, ppci, bus_idx, sequence=1)`                    | Internal                    | Calculates the current source contributions (e.g., from static generators) for short-circuit cases. Considers fault type, minimal/maximal cases, pre-fault voltage settings, and fault impedance. Sets IKCV and IKSSC to the corresponding values.                                                                                                                                                                                                                                          |
| `_calc_ip(net, ppci)`                                                        | Internal                    | Calculates the peak short-circuit current (Ip) at each bus. Uses the prefault voltage contribution (IKSSV), the short-circuit current contribution from current sources (IKSSC), and the kappa factor. Stores the result in ppci["bus"][:, IP].                                                                                                                                                                                                                                             |
| `_calc_ith(net, ppci)`                                                       | Internal                    | Calculates the thermal equivalent short-circuit current (Ith) for each bus. Computes the factor m based on kappa and fault duration, combines it with prefault and source contributions, and stores the result in ppci["bus"][:, ITH].                                                                                                                                                                                                                                                      |
| `nan_minmax(a, rows, argminmax)`                                             | Helper                      | Computes the row-wise minimum or maximum of a 2D array a, ignoring NaN values and handling complex numbers by magnitude. Returns an array of the same length as a with computed min/max values.                                                                                                                                                                                                                                                                                             |
| `_calc_branch_currents_complex(net, bus_idx, ppci0, ppci1, ppci2, sequence)` | Internal (Core calculation) | Calculates branch short-circuit currents (both magnitude and angle) for a given sequence (0: zero, 1: positive, 2: negative) in a power grid. Handles: Voltage source contributions (ikssv), current source contributions (ikcv), different fault types (LG, LL, LLL, LLG), power and voltage calculations for branches , optional calculation of peak (Ip) and thermal (Ith) currents, stores results either in ppci["internal"] (all currents) or in ppci["branch"] (min/max per branch). |                                                                                                                                                                                                                                                                                                                      
#
### impedance.py
Handles all operations related to the grid admittance and impedance matrices.
This includes building the Y-bus matrix, inverting it to obtain the Z-bus matrix,
computing self-impedances of individual buses, and calculating
equivalent R and X values for fault calculations.
These functions provide the foundation for accurate short-circuit current computation.

| Function                                   | Type     | Description                                                                                                                                                                                                               |
|--------------------------------------------|----------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| `_calc_rx(net, ppci, bus_idx, sequence)`   | Internal | Computes equivalent bus impedance (R and X) for a given bus or set of buses under a fault, accounting for fault type (LL, 3-phase, etc.) and optional fault impedance. Updates ppci["bus"] with real and imaginary parts. |
| `_calc_ybus(ppci)`                         | Internal | Builds the Y-bus admittance matrix from bus and branch data. Cleans very small off-diagonal entries. Stores Ybus, Yf, Yt in ppci["internal"].                                                                             |
| `_calc_zbus(net, ppci)`                    | Internal | Computes the Z-bus (bus impedance matrix) by inverting Y-bus. Uses sparse inversion if the matrix is very sparse, dense inversion otherwise. Cleans up grid on error.                                                  |
| `_calc_zbus_diag(net, ppci, bus_idx=None)` | Internal | Computes the diagonal elements of Z-bus (self-impedances). Can compute for all buses or a subset. Uses ybus_fact linear solver for efficiency. Returns diagZ.                                                             |
#
### kappa.py
Calculates the kappa factor used for determining peak short-circuit currents.
Depending on grid type (radial/meshed) and calculation method (B or C),
it applies different adjustments to the grid parameters.
It can also build a grid graph (nxgraph_from_ppc)
to support topology-based kappa calculations.

| Function                      | Type     | Description                                                                                                                                                                                                  |
|-------------------------------|----------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| `_add_kappa_to_ppc(net, ppc)` | Internal | Adds the KAPPA factor to the bus data in ppc depending on the selected method (B or C) or radial topology. Preserves existing KAPPA if already defined.                                                      |
| `_kappa(rx)`                  | Internal | Computes the basic Kappa factor from the R/X ratio using an exponential formula.                                                                                                                             |
| `_kappa_method_c(net, ppc)`   | Internal | Computes Kappa factors for method “C”. Adjusts branch reactances for frequency, updates shunt admittances, calculates Ybus and Zbus, and then computes equivalent R/X ratios. Returns computed Kappa values. |
| `_kappa_method_b(net, ppc)`   | Internal | Computes Kappa factors for method “B” based on topology (radial/meshed/auto) and bus voltage level. Applies corrections for meshed grids and limits by kappa_max.                                         |
| `nxgraph_from_ppc(net, ppc)`  | Helper   | Builds a gridx MultiGraph representing the grid from ppc. Includes buses, branches, and connections to “earth” based on generator and shunt impedances. Used for topology-based Kappa calculations.    |
#
### ppc_conversion.py
Provides functions to create the internal Pypower data structures (ppc/ppci)
from a Pandapower grid (net) for short-circuit calculations.
It adds short-circuit impedances for generators, static generators, Ward equivalents,
and transformer correction factors, and checks that all required data fields exist.
It can also produce an updated ppci with modified k-factors applied.

| Function                   | Type     | Description                                                                                                                                |
|----------------------------|----------|--------------------------------------------------------------------------------------------------------------------------------------------|
| `_get_is_ppci_bus`         | Internal | Returns the Pypower internal bus indices for buses marked in net._is_elements_final["bus_is_idx"].                                         |
| `_init_ppc`                | Internal | Initializes a Pandapower case (ppc) and its internal variant (ppci) for short-circuit calculations.                                        |
| `_check_sc_data_integrity` | Internal | Ensures all required columns for short-circuit calculation exist in net.gen and net.trafo.                                                 |
| `_add_kt`                  | Internal | Adds transformer correction factor K_T to branch entries in the ppc.                                                                       |
| `_add_ward_sc_z`           | Internal | Calculates short-circuit admittances (GS, BS) for Ward equivalents and adds them to ppc["bus"].                                            |
| `_add_sgen_sc_z`           | Internal | Calculates short-circuit admittances for sgen elements, including doubly-fed asynchronous generators, and updates KAPPA for peak currents. |
| `_add_gen_sc_z_kg_ks`      | Internal | Calculates generator short-circuit impedance (GS, BS), peak current factors (K_G, K_SG), and updates ppc and branch entries accordingly.   |
| `_create_k_updated_ppci`   | Internal | Creates a ppci copy with updated short-circuit factors (K_G, K_SG, K_ST) applied to generators and transformers.                           |
#
### results.py
Responsible for extracting and storing the short-circuit calculation results.
It computes and records short-circuit values for buses, lines, transformers, and switches,
both overall and per phase.
Includes functions for converting sequence-domain results to phase-domain quantities
and for writing the results into the corresponding net.res_*_sc DataFrames.

| Function                                                              | Type     | Description                                                                                                                                                                                                                                                                   |
|-----------------------------------------------------------------------|----------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| `_copy_result_to_ppci_orig`                                           | Internal | Copies branch and bus short-circuit results from one ppci structure to another, handling max/min cases and additional branch results (currents, powers, voltages). Handles both all-currents mode and reduced results mode.                                                   |
| `_get_bus_ppc_idx_for_br_all_results`                                 | Internal | Returns the original bus indices and corresponding ppc bus indices for branches, masking out disconnected or invalid buses (BUS_TYPE == 4).                                                                                                                                   |
| `_calculate_branch_phase_results`                                     | Internal | Computes per-phase branch results (voltages, currents, apparent power) from sequence-domain short-circuit results for three sequences (0, 1, 2). Converts sequence components to phase components and applies thresholds for numerical stability.                             |
| `_get_line_branch_results(net, ppc_1, v_abc_pu, i_abc_ka, s_abc_mva)` | Internal | Calculates and stores short-circuit results per line branch and phase (ikss, p, q, vm, va) for “from” and “to” sides in net.res_line_sc. Handles LLL fault scaling.                                                                                                           |
| `_get_trafo_lg_results(net, v_abc_pu, i_abc_ka, s_abc_mva)`           | Internal | Calculates and stores short-circuit results for transformers per phase and side (hv, lv) in net.res_trafo_sc.                                                                                                                                                                 |
| `_calculate_bus_results_llg(ppc_0, ppc_1, ppc_2, bus, net)`           | Internal | Calculates LLG (line-to-line-to-ground) short-circuit currents and powers at buses, converts sequence currents to phase quantities, stores ikss and skss per phase in net.res_bus_sc.                                                                                         |
| `_extract_results(net, ppc_0, ppc_1, ppc_2, bus)`                     | Internal | Main result extraction function. Determines the fault type and triggers bus, line, and transformer result calculations depending on options (branch_results, return_all_currents).                                                                                            |
| `_get_bus_results(net, ppc_0, ppc_1, ppc_2, bus)`                     | Internal | Calculates bus-level short-circuit results for different fault types (LG, LLG, LL). Populates ikss, skss, sequence impedances, and optionally ip/ith in net.res_bus_sc.                                                                                                       |
| `_get_line_results(net, ppc)`                                         | Internal | Calculates line-level short-circuit results using precomputed branch values (ikss, p, q, vm, va). Supports optional ip and ith.                                                                                                                                               |
| `_get_switch_results(net, ppc)`                                       | Internal | Computes short-circuit results for switches (ikss, optional ip and ith) by taking min/max of “from” and “to” branch values depending on case. Also calculates switch loading percent if in_ka is defined. Calls _copy_switch_results_from_branches for additional processing. |
| `_get_branch_result_from_internal(variable, ppc, ppc_index, f, t)`    | Internal | Extracts a specified internal branch result from ppc["internal"] for a range of rows (f:t) and given bus indices (ppc_index). Returns a column vector or NaNs if variable not found.                                                                                          |
| `_get_line_all_results(net, ppc, bus)`                                | Internal | Populates net.res_line_sc for all buses. Handles multi-bus results (ikss, p, q, vm, va) for both “from” and “to” ends, optionally ip and ith, using _get_branch_result_from_internal. Respects case (max/min).                                                                |
| `_get_switch_all_results(net, ppc, bus)`                              | Internal | Similar to _get_line_all_results but for switches. Populates net.res_switch_sc with multi-bus short-circuit results (ikss, optional ip and ith).                                                                                                                              |
| `_get_trafo_results(net, ppc)`                                        | Internal | Extracts transformer short-circuit results from ppc["branch"] for HV/LV sides: currents (ikss), angles, powers (p, q), and voltages (vm, va).                                                                                                                                 |
| `_get_trafo_all_results(net, ppc, bus)`                               | Internal | Populates net.res_trafo_sc with multi-bus results using internal branch values for HV and LV sides (ikss_hv_ka, ikss_lv_ka).                                                                                                                                                  |
| `_get_trafo3w_results(net, ppc)`                                      | Internal | Extracts short-circuit results for three-winding transformers from ppc["branch"], splitting ranges into HV, MV, and LV sides.                                                                                                                                                 |
| `_get_trafo3w_all_results(net, ppc, bus)`                             | Internal | Populates net.res_trafo3w_sc with multi-bus short-circuit results for HV, MV, and LV sides using internal branch data.                                                                                                                                                        |
#
### toolbox.py
Contains various helper functions for special cases in short-circuit analysis.
Includes performing short-circuit calculations at arbitrary points on a line,
creating auxiliary grids, adjusting pre-fault voltages
(e.g., for transformer tap positions), and building the grid adjacency matrix.
It also includes functionality for detecting power station unit configurations.

| Function                          | Type     | Description                                                                                                       |
|-----------------------------------|----------|-------------------------------------------------------------------------------------------------------------------|
| `detect_power_station_unit`       | Helper   | Identifies generators connected to power station transformers and updates power_station_trafo in net.gen.         |
| `_create_element_from_exisiting`  | Internal | Clones an existing grid element (line, switch, etc.) while preserving data types.                              |
| `_create_aux_net`                 | Internal | Creates an auxiliary grid and bus for short-circuit calculations at a specific point along a line.             |
| `calc_sc_on_line`                 | Helper   | Calculates short-circuit currents at an arbitrary position on a line; returns modified grid and auxiliary bus. |
| `adjust_V0_for_trafo_tap`         | Helper   | Adjusts the initial voltage vector (V0) in a grid for transformer tap positions.                               |
| `adjacency`                       | Helper   | Builds the bus-bus adjacency matrix for the grid, useful for linear algebra calculations.                      |
